!- Windows Line endings 

Version,
    23.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    30,                       !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    Simple;                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    SimpleCombined;           !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    CHICAGO_IL_USA TMY2-94846,    !- Name
    41.78,                    !- Latitude
    -87.75,                   !- Longitude
    -6,                       !- Time Zone
    190;                      !- Elevation

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -17.3,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -17.3,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.5,                     !- Maximum DryBulb Temperature
    10.7,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    7,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    7,                        !- End Month
    3,                        !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
    20.03,                    !- January Ground Temperature
    20.03,                    !- February Ground Temperature
    20.13,                    !- March Ground Temperature
    20.3,                     !- April Ground Temperature
    20.43,                    !- May Ground Temperature
    20.52,                    !- June Ground Temperature
    20.62,                    !- July Ground Temperature
    20.77,                    !- August Ground Temperature
    20.78,                    !- September Ground Temperature
    20.55,                    !- October Ground Temperature
    20.44,                    !- November Ground Temperature
    20.2;                     !- December Ground Temperature

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    FlowRate,                 !- Name
    0,                        !- Lower Limit Value
    10,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

Schedule:Compact,
    OCCUPY-1,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,    !- Field 2
    Until: 8:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    1.00,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.80,                     !- Field 8
    Until: 13:00,             !- Field 9
    0.40,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.80,                     !- Field 12
    Until: 18:00,             !- Field 13
    1.00,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.50,                     !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Weekends WinterDesignDay Holiday,    !- Field 19
    Until: 24:00,             !- Field 20
    0.0;                      !- Field 21

Schedule:Compact,
    LIGHTS-1,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,    !- Field 2
    Until: 8:00,              !- Field 3
    0.05,                     !- Field 4
    Until: 9:00,              !- Field 5
    0.9,                      !- Field 6
    Until: 10:00,             !- Field 7
    0.95,                     !- Field 8
    Until: 11:00,             !- Field 9
    1.00,                     !- Field 10
    Until: 12:00,             !- Field 11
    0.95,                     !- Field 12
    Until: 13:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 14:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    1.00,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.60,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.20,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Weekends WinterDesignDay Holiday,    !- Field 25
    Until: 24:00,             !- Field 26
    0.05;                     !- Field 27

Schedule:Compact,
    EQUIP-1,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,    !- Field 2
    Until: 8:00,              !- Field 3
    0.02,                     !- Field 4
    Until: 9:00,              !- Field 5
    0.4,                      !- Field 6
    Until: 14:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 20:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.02,                     !- Field 18
    For: Weekends WinterDesignDay Holiday,    !- Field 19
    Until: 24:00,             !- Field 20
    0.2;                      !- Field 21

Schedule:Compact,
    INFIL-SCH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 10/31,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    ActSchd,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.239997864;            !- Field 4

Schedule:Compact,
    ShadeTransSch,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    Htg-SetP-Sch,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    16.7,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    22.2,                     !- Field 7
    For: WeekDays,            !- Field 8
    Until: 6:00,              !- Field 9
    16.7,                     !- Field 10
    Until: 20:00,             !- Field 11
    22.2,                     !- Field 12
    Until: 24:00,             !- Field 13
    16.7,                     !- Field 14
    For: WeekEnds Holiday,    !- Field 15
    Until: 24:00,             !- Field 16
    16.7,                     !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    16.7;                     !- Field 20

Schedule:Compact,
    PlenumHtg-SetP-Sch,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    Clg-SetP-Sch,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    23.9,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.4,                     !- Field 7
    For: WeekDays,            !- Field 8
    Until: 6:00,              !- Field 9
    29.4,                     !- Field 10
    Until: 20:00,             !- Field 11
    23.9,                     !- Field 12
    Until: 24:00,             !- Field 13
    29.4,                     !- Field 14
    For: WeekEnds Holiday,    !- Field 15
    Until: 24:00,             !- Field 16
    29.4,                     !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    29.4;                     !- Field 20

Schedule:Compact,
    PlenumClg-SetP-Sch,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    40.0;                     !- Field 4

Schedule:Compact,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    2,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    4;                        !- Field 10

Schedule:Compact,
    Min OA Sched,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 6:00,              !- Field 3
    0.02,                     !- Field 4
    Until: 20:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.02,                     !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0.02;                     !- Field 11

Schedule:Compact,
    FanAvailSched,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 9/30,            !- Field 5
    For: WeekDays,            !- Field 6
    Until: 6:00,              !- Field 7
    0.0,                      !- Field 8
    Until: 20:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: SummerDesignDay WinterDesignDay,    !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    Through: 12/31,           !- Field 19
    For: AllDays,             !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 20:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: SummerDesignDay WinterDesignDay,    !- Field 9
    Until: 24:00,             !- Field 10
    1.0,                      !- Field 11
    For: AllOtherDays,        !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    CoolingPumpAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 9/30,            !- Field 5
    For: WeekDays,            !- Field 6
    Until: 6:00,              !- Field 7
    0.0,                      !- Field 8
    Until: 20:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: SummerDesignDay WinterDesignDay,    !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    Through: 12/31,           !- Field 19
    For: AllDays,             !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    CW Loop Temp Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    7.22;                     !- Field 4

Schedule:Compact,
    HW Loop Temp Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    82;                       !- Field 4

Schedule:Compact,
    PlantOnSched,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Seasonal Reset Supply Air Temp Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.0,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    13.0,                     !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    16.0;                     !- Field 12

Schedule:Compact,
    OA Cooling Supply Air Temp Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    11.5;                     !- Field 4

Schedule:Compact,
    OA Heating Supply Air Temp Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4.5;                      !- Field 4

Material,
    WD10,                     !- Name
    MediumSmooth,             !- Roughness
    0.667,                    !- Thickness
    0.115,                    !- Conductivity
    513,                      !- Density
    1381,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    RG01,                     !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    1.442,                    !- Conductivity
    881,                      !- Density
    1674,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    BR01,                     !- Name
    VeryRough,                !- Roughness
    0.0094999997,             !- Thickness
    0.162,                    !- Conductivity
    1121,                     !- Density
    1464,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    IN46,                     !- Name
    VeryRough,                !- Roughness
    0.076200001,              !- Thickness
    0.023,                    !- Conductivity
    24,                       !- Density
    1590,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    WD01,                     !- Name
    MediumSmooth,             !- Roughness
    0.019099999,              !- Thickness
    0.115,                    !- Conductivity
    513,                      !- Density
    1381,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    PW03,                     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.115,                    !- Conductivity
    545,                      !- Density
    1213,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    IN02,                     !- Name
    Rough,                    !- Roughness
    0.090099998,              !- Thickness
    0.043000001,              !- Conductivity
    10,                       !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    GP01,                     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    801,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    GP02,                     !- Name
    MediumSmooth,             !- Roughness
    0.015900001,              !- Thickness
    0.16,                     !- Conductivity
    801,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    CC03,                     !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    1.31,                     !- Conductivity
    2243,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material:NoMass,
    CP01,                     !- Name
    Rough,                    !- Roughness
    0.367,                    !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material:NoMass,
    MAT-CLNG-1,               !- Name
    Rough,                    !- Roughness
    0.65225929,               !- Thermal Resistance
    0.65,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material:AirGap,
    AL21,                     !- Name
    0.157;                    !- Thermal Resistance

Material:AirGap,
    AL23,                     !- Name
    0.153;                    !- Thermal Resistance

WindowMaterial:Glazing,
    CLEAR 3MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    GREY 3MM,                 !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.626,                    !- Solar Transmittance at Normal Incidence
    0.061,                    !- Front Side Solar Reflectance at Normal Incidence
    0.061,                    !- Back Side Solar Reflectance at Normal Incidence
    0.611,                    !- Visible Transmittance at Normal Incidence
    0.061,                    !- Front Side Visible Reflectance at Normal Incidence
    0.061,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

Construction,
    ROOF-1,                   !- Name
    RG01,                     !- Outside Layer
    BR01,                     !- Layer 2
    IN46,                     !- Layer 3
    WD01;                     !- Layer 4

Construction,
    WALL-1,                   !- Name
    WD01,                     !- Outside Layer
    PW03,                     !- Layer 2
    IN02,                     !- Layer 3
    GP01;                     !- Layer 4

Construction,
    CLNG-1,                   !- Name
    MAT-CLNG-1;               !- Outside Layer

Construction,
    FLOOR-SLAB-1,             !- Name
    CC03;                     !- Outside Layer

Construction,
    INT-WALL-1,               !- Name
    GP02,                     !- Outside Layer
    AL21,                     !- Layer 2
    GP02;                     !- Layer 3

Construction,
    Dbl Clr 3mm/13mm Air,     !- Name
    CLEAR 3MM,                !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 3MM;                !- Layer 3

Construction,
    Sgl Grey 3mm,             !- Name
    GREY 3MM;                 !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    PLENUM-1,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    0.609600067,              !- Ceiling Height
    283.2;                    !- Volume

Zone,
    SPACE1-1,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    239.247360229;            !- Volume

Zone,
    SPACE2-1,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    103.311355591;            !- Volume

Zone,
    SPACE3-1,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    239.247360229;            !- Volume

Zone,
    SPACE4-1,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    103.311355591;            !- Volume

Zone,
    SPACE5-1,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    447.682556152;            !- Volume

BuildingSurface:Detailed,
    WALL-1PF,                 !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WALL-1PR,                 !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WALL-1PB,                 !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WALL-1PL,                 !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TOP-1,                    !- Name
    ROOF,                     !- Surface Type
    ROOF-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C1-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C1-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C2-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C2-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C3-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C3-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C4-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C4-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C5-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C5-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FRONT-1,                  !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    SPACE1-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C1-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    SPACE1-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C1-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    SPACE1-1,                 !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB12,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE1-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB21,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB14,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE1-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB41,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB15,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE1-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB51,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RIGHT-1,                  !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    SPACE2-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C2-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    SPACE2-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C2-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    SPACE2-1,                 !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB21,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE2-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB12,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB23,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE2-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB32,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB25,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE2-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB52,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BACK-1,                   !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    SPACE3-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C3-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    SPACE3-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C3-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F3-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    SPACE3-1,                 !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB32,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE3-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB23,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB34,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE3-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB43,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB35,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE3-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB53,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LEFT-1,                   !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    SPACE4-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C4-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    SPACE4-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C4-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F4-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    SPACE4-1,                 !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB41,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE4-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB14,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB43,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE4-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB34,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB45,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE4-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB54,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C5-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    SPACE5-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C5-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F5-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    SPACE5-1,                 !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB51,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE5-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB15,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB52,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE5-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB25,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB53,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE5-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB35,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB54,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    SPACE5-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB45,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    WF-1,                     !- Name
    WINDOW,                   !- Surface Type
    Dbl Clr 3mm/13mm Air,     !- Construction Name
    FRONT-1,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    16.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    16.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DF-1,                     !- Name
    GLASSDOOR,                !- Surface Type
    Sgl Grey 3mm,             !- Construction Name
    FRONT-1,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    21.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    WR-1,                     !- Name
    WINDOW,                   !- Surface Type
    Dbl Clr 3mm/13mm Air,     !- Construction Name
    RIGHT-1,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    3.8,                      !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    3.8,                      !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    11.4,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    11.4,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    WB-1,                     !- Name
    WINDOW,                   !- Surface Type
    Dbl Clr 3mm/13mm Air,     !- Construction Name
    BACK-1,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.4,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    27.4,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DB-1,                     !- Name
    GLASSDOOR,                !- Surface Type
    Sgl Grey 3mm,             !- Construction Name
    BACK-1,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    WL-1,                     !- Name
    WINDOW,                   !- Surface Type
    Dbl Clr 3mm/13mm Air,     !- Construction Name
    LEFT-1,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    11.4,                     !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    11.4,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.8,                      !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8,                      !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Main South Overhang,      !- Name
    FRONT-1,                  !- Base Surface Name
    ShadeTransSch,            !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -1.3,                     !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.2,                      !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.2,                      !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    -1.3,                     !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    South Door Overhang,      !- Name
    FRONT-1,                  !- Base Surface Name
    ShadeTransSch,            !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    -2,                       !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.6,                      !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.6,                      !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    -2,                       !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

People,
    SPACE1-1 People 1,        !- Name
    SPACE1-1,                 !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                 !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    11,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ActSchd;                  !- Activity Level Schedule Name

People,
    SPACE2-1 People 1,        !- Name
    SPACE2-1,                 !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                 !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ActSchd;                  !- Activity Level Schedule Name

People,
    SPACE3-1 People 1,        !- Name
    SPACE3-1,                 !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                 !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    11,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ActSchd;                  !- Activity Level Schedule Name

People,
    SPACE4-1 People 1,        !- Name
    SPACE4-1,                 !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                 !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ActSchd;                  !- Activity Level Schedule Name

People,
    SPACE5-1 People 1,        !- Name
    SPACE5-1,                 !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                 !- Number of People Schedule Name
    people,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ActSchd;                  !- Activity Level Schedule Name

Lights,
    SPACE1-1 Lights 1,        !- Name
    SPACE1-1,                 !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                 !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    1584,                     !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Return Air Fraction
    0.59,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    SPACE2-1 Lights 1,        !- Name
    SPACE2-1,                 !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                 !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    684,                      !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Return Air Fraction
    0.59,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    SPACE3-1 Lights 1,        !- Name
    SPACE3-1,                 !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                 !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    1584,                     !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Return Air Fraction
    0.59,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    SPACE4-1 Lights 1,        !- Name
    SPACE4-1,                 !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                 !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    684,                      !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Return Air Fraction
    0.59,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    SPACE5-1 Lights 1,        !- Name
    SPACE5-1,                 !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                 !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    2964,                     !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Return Air Fraction
    0.59,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

ElectricEquipment,
    SPACE1-1 ElecEq 1,        !- Name
    SPACE1-1,                 !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                  !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1056,                     !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    SPACE2-1 ElecEq 1,        !- Name
    SPACE2-1,                 !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                  !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    456,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    SPACE3-1 ElecEq 1,        !- Name
    SPACE3-1,                 !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                  !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1056,                     !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    SPACE4-1 ElecEq 1,        !- Name
    SPACE4-1,                 !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                  !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    456,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    SPACE5-1 ElecEq 1,        !- Name
    SPACE5-1,                 !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                  !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1976,                     !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,         !- Name
    SPACE1-1,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,                !- Schedule Name
    flow/zone,                !- Design Flow Rate Calculation Method
    0.032,                    !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,         !- Name
    SPACE2-1,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,                !- Schedule Name
    flow/zone,                !- Design Flow Rate Calculation Method
    0.014,                    !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,         !- Name
    SPACE3-1,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,                !- Schedule Name
    flow/zone,                !- Design Flow Rate Calculation Method
    0.032,                    !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,         !- Name
    SPACE4-1,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,                !- Schedule Name
    flow/zone,                !- Design Flow Rate Calculation Method
    0.014,                    !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,         !- Name
    SPACE5-1,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,                !- Schedule Name
    flow/zone,                !- Design Flow Rate Calculation Method
    0.062,                    !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE1-1,         !- Name
    sum,                      !- Outdoor Air Method
    0.00236,                  !- Outdoor Air Flow per Person
    0.000305,                 !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,         !- Name
    sum,                      !- Outdoor Air Method
    0.00236,                  !- Outdoor Air Flow per Person
    0.000305,                 !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE3-1,         !- Name
    sum,                      !- Outdoor Air Method
    0.00236,                  !- Outdoor Air Flow per Person
    0.000305,                 !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE4-1,         !- Name
    sum,                      !- Outdoor Air Method
    0.00236,                  !- Outdoor Air Flow per Person
    0.000305,                 !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE5-1,         !- Name
    sum,                      !- Outdoor Air Method
    0.00236,                  !- Outdoor Air Flow per Person
    0.000305,                 !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    ;                         !- Timesteps in Averaging Window

Sizing:Zone,
    SPACE1-1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA SPACE1-1,         !- Design Specification Outdoor Air Object Name
    0,                        !- Zone Heating Sizing Factor
    0,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SPACE2-1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA SPACE2-1,         !- Design Specification Outdoor Air Object Name
    0,                        !- Zone Heating Sizing Factor
    0,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SPACE3-1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA SPACE3-1,         !- Design Specification Outdoor Air Object Name
    0,                        !- Zone Heating Sizing Factor
    0,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SPACE4-1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA SPACE4-1,         !- Design Specification Outdoor Air Object Name
    0,                        !- Zone Heating Sizing Factor
    0,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    SPACE5-1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA SPACE5-1,         !- Design Specification Outdoor Air Object Name
    0,                        !- Zone Heating Sizing Factor
    0,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:System,
    VAV Sys 1,                !- AirLoop Name
    sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    4.5,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    noncoincident,            !- Type of Zone Sum to Use
    no,                       !- 100 Outdoor Air in Cooling
    no,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    VAV;                      !- Central Cooling Capacity Control Method

Sizing:Plant,
    Hot Water Loop,           !- Plant or Condenser Loop Name
    heating,                  !- Loop Type
    82,                       !- Design Loop Exit Temperature
    11;                       !- Loop Design Temperature Difference

Sizing:Plant,
    Chilled Water Loop,       !- Plant or Condenser Loop Name
    cooling,                  !- Loop Type
    7,                        !- Design Loop Exit Temperature
    4;                        !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    SPACE1-1 Control,         !- Name
    SPACE1-1,                 !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    CoolingSetPoint,          !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    HeatingSetpoint,          !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    DualSetPoint;             !- Control 3 Name

ZoneControl:Thermostat,
    SPACE2-1 Control,         !- Name
    SPACE2-1,                 !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    CoolingSetPoint,          !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    HeatingSetpoint,          !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    DualSetPoint;             !- Control 3 Name

ZoneControl:Thermostat,
    SPACE3-1 Control,         !- Name
    SPACE3-1,                 !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    CoolingSetPoint,          !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    HeatingSetpoint,          !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    DualSetPoint;             !- Control 3 Name

ZoneControl:Thermostat,
    SPACE4-1 Control,         !- Name
    SPACE4-1,                 !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    CoolingSetPoint,          !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    HeatingSetpoint,          !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    DualSetPoint;             !- Control 3 Name

ZoneControl:Thermostat,
    SPACE5-1 Control,         !- Name
    SPACE5-1,                 !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    CoolingSetPoint,          !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    HeatingSetpoint,          !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    DualSetPoint;             !- Control 3 Name

ThermostatSetpoint:SingleHeating,
    HeatingSetpoint,          !- Name
    Htg-SetP-Sch;             !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    PlenumHeatingSetpoint,    !- Name
    PlenumHtg-SetP-Sch;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    CoolingSetpoint,          !- Name
    Clg-SetP-Sch;             !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    PlenumCoolingSetpoint,    !- Name
    PlenumClg-SetP-Sch;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    DualSetPoint,             !- Name
    Htg-SetP-Sch,             !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;             !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:VAV:Reheat,
    SPACE1-1 VAV Reheat,      !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    SPACE1-1 Zone Coil Air In Node,    !- Damper Air Outlet Node Name
    SPACE1-1 ATU In Node,     !- Air Inlet Node Name
    autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    SPACE1-1 Zone Coil,       !- Reheat Coil Name
    autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    SPACE1-1 In Node,         !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    AUTOCALCULATE,            !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;            !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    SPACE2-1 VAV Reheat,      !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    SPACE2-1 Zone Coil Air In Node,    !- Damper Air Outlet Node Name
    SPACE2-1 ATU In Node,     !- Air Inlet Node Name
    autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    SPACE2-1 Zone Coil,       !- Reheat Coil Name
    autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    SPACE2-1 In Node,         !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    AUTOCALCULATE,            !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;            !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    SPACE3-1 VAV Reheat,      !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    SPACE3-1 Zone Coil Air In Node,    !- Damper Air Outlet Node Name
    SPACE3-1 ATU In Node,     !- Air Inlet Node Name
    autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    SPACE3-1 Zone Coil,       !- Reheat Coil Name
    autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    SPACE3-1 In Node,         !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    AUTOCALCULATE,            !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;            !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    SPACE4-1 VAV Reheat,      !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    SPACE4-1 Zone Coil Air In Node,    !- Damper Air Outlet Node Name
    SPACE4-1 ATU In Node,     !- Air Inlet Node Name
    autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    SPACE4-1 Zone Coil,       !- Reheat Coil Name
    autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    SPACE4-1 In Node,         !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    AUTOCALCULATE,            !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;            !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    SPACE5-1 VAV Reheat,      !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    SPACE5-1 Zone Coil Air In Node,    !- Damper Air Outlet Node Name
    SPACE5-1 ATU In Node,     !- Air Inlet Node Name
    autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    SPACE5-1 Zone Coil,       !- Reheat Coil Name
    autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    SPACE5-1 In Node,         !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    AUTOCALCULATE,            !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;            !- Maximum Flow Fraction During Reheat

ZoneHVAC:AirDistributionUnit,
    SPACE1-1 ATU,             !- Name
    SPACE1-1 In Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    SPACE1-1 VAV Reheat;      !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SPACE2-1 ATU,             !- Name
    SPACE2-1 In Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    SPACE2-1 VAV Reheat;      !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SPACE3-1 ATU,             !- Name
    SPACE3-1 In Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    SPACE3-1 VAV Reheat;      !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SPACE4-1 ATU,             !- Name
    SPACE4-1 In Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    SPACE4-1 VAV Reheat;      !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SPACE5-1 ATU,             !- Name
    SPACE5-1 In Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    SPACE5-1 VAV Reheat;      !- Air Terminal Name

ZoneHVAC:EquipmentList,
    SPACE1-1 Eq,              !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    SPACE1-1 ATU,             !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SPACE2-1 Eq,              !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    SPACE2-1 ATU,             !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SPACE3-1 Eq,              !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    SPACE3-1 ATU,             !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SPACE4-1 Eq,              !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    SPACE4-1 ATU,             !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    SPACE5-1 Eq,              !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    SPACE5-1 ATU,             !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    SPACE1-1,                 !- Zone Name
    SPACE1-1 Eq,              !- Zone Conditioning Equipment List Name
    SPACE1-1 In Node,         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    SPACE1-1 Node,            !- Zone Air Node Name
    SPACE1-1 Out Node;        !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE2-1,                 !- Zone Name
    SPACE2-1 Eq,              !- Zone Conditioning Equipment List Name
    SPACE2-1 In Node,         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    SPACE2-1 Node,            !- Zone Air Node Name
    SPACE2-1 Out Node;        !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE3-1,                 !- Zone Name
    SPACE3-1 Eq,              !- Zone Conditioning Equipment List Name
    SPACE3-1 In Node,         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    SPACE3-1 Node,            !- Zone Air Node Name
    SPACE3-1 Out Node;        !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE4-1,                 !- Zone Name
    SPACE4-1 Eq,              !- Zone Conditioning Equipment List Name
    SPACE4-1 In Node,         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    SPACE4-1 Node,            !- Zone Air Node Name
    SPACE4-1 Out Node;        !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE5-1,                 !- Zone Name
    SPACE5-1 Eq,              !- Zone Conditioning Equipment List Name
    SPACE5-1 In Node,         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    SPACE5-1 Node,            !- Zone Air Node Name
    SPACE5-1 Out Node;        !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    Supply Fan 1,             !- Name
    FanAvailSched,            !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.35071223,               !- Fan Power Coefficient 1
    0.30850535,               !- Fan Power Coefficient 2
    -0.54137364,              !- Fan Power Coefficient 3
    0.87198823,               !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Main Heating Coil 1 Outlet Node,    !- Air Inlet Node Name
    VAV Sys 1 Outlet Node;    !- Air Outlet Node Name

Coil:Cooling:Water,
    OA Cooling Coil 1,        !- Name
    CoolingCoilAvailSched,    !- Availability Schedule Name
    autosize,                 !- Design Water Flow Rate
    autosize,                 !- Design Air Flow Rate
    autosize,                 !- Design Inlet Water Temperature
    autosize,                 !- Design Inlet Air Temperature
    autosize,                 !- Design Outlet Air Temperature
    autosize,                 !- Design Inlet Air Humidity Ratio
    autosize,                 !- Design Outlet Air Humidity Ratio
    OA Cooling Coil 1 Water Inlet Node,    !- Water Inlet Node Name
    OA Cooling Coil 1 Water Outlet Node,    !- Water Outlet Node Name
    OA Heating Coil 1 Air Outlet Node,    !- Air Inlet Node Name
    OA Mixing Box 1 Inlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow,                !- Heat Exchanger Configuration
    ,                         !- Condensate Collection Water Storage Tank Name
    4;                        !- Design Water Temperature Difference

Coil:Cooling:Water,
    Main Cooling Coil 1,      !- Name
    CoolingCoilAvailSched,    !- Availability Schedule Name
    autosize,                 !- Design Water Flow Rate
    autosize,                 !- Design Air Flow Rate
    autosize,                 !- Design Inlet Water Temperature
    autosize,                 !- Design Inlet Air Temperature
    autosize,                 !- Design Outlet Air Temperature
    autosize,                 !- Design Inlet Air Humidity Ratio
    autosize,                 !- Design Outlet Air Humidity Ratio
    Main Cooling Coil 1 Water Inlet Node,    !- Water Inlet Node Name
    Main Cooling Coil 1 Water Outlet Node,    !- Water Outlet Node Name
    Mixed Air Node 1,         !- Air Inlet Node Name
    Main Cooling Coil 1 Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow,                !- Heat Exchanger Configuration
    ,                         !- Condensate Collection Water Storage Tank Name
    4;                        !- Design Water Temperature Difference

Coil:Heating:Water,
    SPACE1-1 Zone Coil,       !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    SPACE1-1 Zone Coil Water In Node,    !- Water Inlet Node Name
    SPACE1-1 Zone Coil Water Out Node,    !- Water Outlet Node Name
    SPACE1-1 Zone Coil Air In Node,    !- Air Inlet Node Name
    SPACE1-1 In Node,         !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ,                         !- Rated Ratio for Air and Water Convection
    11;                       !- Design Water Temperature Difference

Coil:Heating:Water,
    SPACE2-1 Zone Coil,       !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    SPACE2-1 Zone Coil Water In Node,    !- Water Inlet Node Name
    SPACE2-1 Zone Coil Water Out Node,    !- Water Outlet Node Name
    SPACE2-1 Zone Coil Air In Node,    !- Air Inlet Node Name
    SPACE2-1 In Node,         !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ,                         !- Rated Ratio for Air and Water Convection
    11;                       !- Design Water Temperature Difference

Coil:Heating:Water,
    SPACE3-1 Zone Coil,       !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    SPACE3-1 Zone Coil Water In Node,    !- Water Inlet Node Name
    SPACE3-1 Zone Coil Water Out Node,    !- Water Outlet Node Name
    SPACE3-1 Zone Coil Air In Node,    !- Air Inlet Node Name
    SPACE3-1 In Node,         !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ,                         !- Rated Ratio for Air and Water Convection
    11;                       !- Design Water Temperature Difference

Coil:Heating:Water,
    SPACE4-1 Zone Coil,       !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    SPACE4-1 Zone Coil Water In Node,    !- Water Inlet Node Name
    SPACE4-1 Zone Coil Water Out Node,    !- Water Outlet Node Name
    SPACE4-1 Zone Coil Air In Node,    !- Air Inlet Node Name
    SPACE4-1 In Node,         !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ,                         !- Rated Ratio for Air and Water Convection
    11;                       !- Design Water Temperature Difference

Coil:Heating:Water,
    SPACE5-1 Zone Coil,       !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    SPACE5-1 Zone Coil Water In Node,    !- Water Inlet Node Name
    SPACE5-1 Zone Coil Water Out Node,    !- Water Outlet Node Name
    SPACE5-1 Zone Coil Air In Node,    !- Air Inlet Node Name
    SPACE5-1 In Node,         !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ,                         !- Rated Ratio for Air and Water Convection
    11;                       !- Design Water Temperature Difference

Coil:Heating:Water,
    OA Heating Coil 1,        !- Name
    CoolingCoilAvailSched,    !- Availability Schedule Name
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    OA Heating Coil 1 Water Inlet Node,    !- Water Inlet Node Name
    OA Heating Coil 1 Water Outlet Node,    !- Water Outlet Node Name
    Outside Air Inlet Node 1,    !- Air Inlet Node Name
    OA Heating Coil 1 Air Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ,                         !- Rated Ratio for Air and Water Convection
    11;                       !- Design Water Temperature Difference

Coil:Heating:Water,
    Main Heating Coil 1,      !- Name
    ReheatCoilAvailSched,     !- Availability Schedule Name
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    Main Heating Coil 1 Water Inlet Node,    !- Water Inlet Node Name
    Main Heating Coil 1 Water Outlet Node,    !- Water Outlet Node Name
    Main Cooling Coil 1 Outlet Node,    !- Air Inlet Node Name
    Main Heating Coil 1 Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ,                         !- Rated Ratio for Air and Water Convection
    11;                       !- Design Water Temperature Difference

Controller:WaterCoil,
    OA HC Controller 1,       !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    FLOW,                     !- Actuator Variable
    OA Heating Coil 1 Air Outlet Node,    !- Sensor Node Name
    OA Heating Coil 1 Water Inlet Node,    !- Actuator Node Name
    0.002,                    !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    OA CC Controller 1,       !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    FLOW,                     !- Actuator Variable
    OA Mixing Box 1 Inlet Node,    !- Sensor Node Name
    OA Cooling Coil 1 Water Inlet Node,    !- Actuator Node Name
    0.002,                    !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Central Cooling Coil Controller 1,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    FLOW,                     !- Actuator Variable
    Main Cooling Coil 1 Outlet Node,    !- Sensor Node Name
    Main Cooling Coil 1 Water Inlet Node,    !- Actuator Node Name
    0.002,                    !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Central Heating Coil Controller 1,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    FLOW,                     !- Actuator Variable
    Main Heating Coil 1 Outlet Node,    !- Sensor Node Name
    Main Heating Coil 1 Water Inlet Node,    !- Actuator Node Name
    0.002,                    !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:OutdoorAir,
    OA Controller 1,          !- Name
    Relief Air Outlet Node 1,    !- Relief Air Outlet Node Name
    VAV Sys 1 Inlet Node,     !- Return Air Node Name
    Mixed Air Node 1,         !- Mixed Air Node Name
    Outside Air Inlet Node 1,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    19,                       !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    4.6,                      !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Min OA Sched;             !- Minimum Outdoor Air Schedule Name

AirLoopHVAC:ControllerList,
    VAV Sys 1 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Central Cooling Coil Controller 1,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    Central Heating Coil Controller 1;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,     !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    OA Controller 1,          !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    OA CC Controller 1,       !- Controller 2 Name
    Controller:WaterCoil,     !- Controller 3 Object Type
    OA HC Controller 1;       !- Controller 3 Name

AirLoopHVAC,
    VAV Sys 1,                !- Name
    VAV Sys 1 Controllers,    !- Controller List Name
    VAV Sys 1 Avail List,     !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    VAV Sys 1 Branches,       !- Branch List Name
    ,                         !- Connector List Name
    VAV Sys 1 Inlet Node,     !- Supply Side Inlet Node Name
    PLENUM-1 Out Node,        !- Demand Side Outlet Node Name
    Zone Eq In Node,          !- Demand Side Inlet Node Names
    VAV Sys 1 Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,       !- Name
    Coil:Heating:Water,       !- Component 1 Object Type
    OA Heating Coil 1,        !- Component 1 Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    OA Cooling Coil 1,        !- Component 2 Name
    OutdoorAir:Mixer,         !- Component 3 Object Type
    OA Mixing Box 1;          !- Component 3 Name

AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                 !- Name
    OA Sys 1 Controllers,     !- Controller List Name
    OA Sys 1 Equipment;       !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    OA Mixing Box 1,          !- Name
    Mixed Air Node 1,         !- Mixed Air Node Name
    OA Mixing Box 1 Inlet Node,    !- Outdoor Air Stream Node Name
    Relief Air Outlet Node 1,    !- Relief Air Stream Node Name
    VAV Sys 1 Inlet Node;     !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 1,    !- Name
    Zone Eq In Node,          !- Inlet Node Name
    SPACE1-1 ATU In Node,     !- Outlet 1 Node Name
    SPACE2-1 ATU In Node,     !- Outlet 2 Node Name
    SPACE3-1 ATU In Node,     !- Outlet 3 Node Name
    SPACE4-1 ATU In Node,     !- Outlet 4 Node Name
    SPACE5-1 ATU In Node;     !- Outlet 5 Node Name

AirLoopHVAC:SupplyPath,
    Zone Supply Air Path 1,    !- Name
    Zone Eq In Node,          !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter 1;    !- Component 1 Name

AirLoopHVAC:ReturnPlenum,
    Return-Plenum-1,          !- Name
    PLENUM-1,                 !- Zone Name
    PLENUM-1 Node,            !- Zone Node Name
    PLENUM-1 Out Node,        !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    SPACE1-1 Out Node,        !- Inlet 1 Node Name
    SPACE2-1 Out Node,        !- Inlet 2 Node Name
    SPACE3-1 Out Node,        !- Inlet 3 Node Name
    SPACE4-1 Out Node,        !- Inlet 4 Node Name
    SPACE5-1 Out Node;        !- Inlet 5 Node Name

AirLoopHVAC:ReturnPath,
    ReturnAirPath1,           !- Name
    PLENUM-1 Out Node,        !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Return-Plenum-1;          !- Component 1 Name

Branch,
    VAV Sys 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA Sys 1,                 !- Component 1 Name
    VAV Sys 1 Inlet Node,     !- Component 1 Inlet Node Name
    Mixed Air Node 1,         !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Main Cooling Coil 1,      !- Component 2 Name
    Mixed Air Node 1,         !- Component 2 Inlet Node Name
    Main Cooling Coil 1 Outlet Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Main Heating Coil 1,      !- Component 3 Name
    Main Cooling Coil 1 Outlet Node,    !- Component 3 Inlet Node Name
    Main Heating Coil 1 Outlet Node,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Supply Fan 1,             !- Component 4 Name
    Main Heating Coil 1 Outlet Node,    !- Component 4 Inlet Node Name
    VAV Sys 1 Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    Heating Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HW Circ Pump,             !- Component 1 Name
    HW Supply Inlet Node,     !- Component 1 Inlet Node Name
    HW Pump Outlet Node;      !- Component 1 Outlet Node Name

Branch,
    Central Boiler Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    Central Boiler,           !- Component 1 Name
    Central Boiler Inlet Node,    !- Component 1 Inlet Node Name
    Central Boiler Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heating Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heating Supply Side Bypass,    !- Component 1 Name
    Heating Supply Bypass Inlet Node,    !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heating Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heating Supply Outlet,    !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    HW Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heating Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heating Demand Inlet Pipe,    !- Component 1 Name
    HW Demand Inlet Node,     !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heating Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heating Demand Outlet Pipe,    !- Component 1 Name
    HW Demand Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SPACE1-1 Reheat Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    SPACE1-1 Zone Coil,       !- Component 1 Name
    SPACE1-1 Zone Coil Water In Node,    !- Component 1 Inlet Node Name
    SPACE1-1 Zone Coil Water Out Node;    !- Component 1 Outlet Node Name

Branch,
    SPACE2-1 Reheat Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    SPACE2-1 Zone Coil,       !- Component 1 Name
    SPACE2-1 Zone Coil Water In Node,    !- Component 1 Inlet Node Name
    SPACE2-1 Zone Coil Water Out Node;    !- Component 1 Outlet Node Name

Branch,
    SPACE3-1 Reheat Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    SPACE3-1 Zone Coil,       !- Component 1 Name
    SPACE3-1 Zone Coil Water In Node,    !- Component 1 Inlet Node Name
    SPACE3-1 Zone Coil Water Out Node;    !- Component 1 Outlet Node Name

Branch,
    SPACE4-1 Reheat Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    SPACE4-1 Zone Coil,       !- Component 1 Name
    SPACE4-1 Zone Coil Water In Node,    !- Component 1 Inlet Node Name
    SPACE4-1 Zone Coil Water Out Node;    !- Component 1 Outlet Node Name

Branch,
    SPACE5-1 Reheat Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    SPACE5-1 Zone Coil,       !- Component 1 Name
    SPACE5-1 Zone Coil Water In Node,    !- Component 1 Inlet Node Name
    SPACE5-1 Zone Coil Water Out Node;    !- Component 1 Outlet Node Name

Branch,
    OA Heating Coil Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    OA Heating Coil 1,        !- Component 1 Name
    OA Heating Coil 1 Water Inlet Node,    !- Component 1 Inlet Node Name
    OA Heating Coil 1 Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Heating Coil 1 Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Main Heating Coil 1,      !- Component 1 Name
    Main Heating Coil 1 Water Inlet Node,    !- Component 1 Inlet Node Name
    Main Heating Coil 1 Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heating Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heating Demand Bypass,    !- Component 1 Name
    Heating Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    Heating Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Inlet,     !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Cooling Demand Side Inlet Pipe,    !- Component 1 Name
    CW Demand Inlet Node,     !- Component 1 Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Cooling Coil Branch,      !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Main Cooling Coil 1,      !- Component 1 Name
    Main Cooling Coil 1 Water Inlet Node,    !- Component 1 Inlet Node Name
    Main Cooling Coil 1 Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    OA Cooling Coil Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    OA Cooling Coil 1,        !- Component 1 Name
    OA Cooling Coil 1 Water Inlet Node,    !- Component 1 Inlet Node Name
    OA Cooling Coil 1 Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Cooling Demand Side Bypass,    !- Component 1 Name
    CW Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CW Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Outlet,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CW Demand Side Outlet Pipe,    !- Component 1 Name
    CW Demand Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CW Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Cooling Supply Outlet,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Supply Side Outlet Pipe,    !- Component 1 Name
    Supply Side Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CW Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CW Pump Branch,           !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    CW Circ Pump,             !- Component 1 Name
    CW Supply Inlet Node,     !- Component 1 Inlet Node Name
    CW Pump Outlet Node;      !- Component 1 Outlet Node Name

Branch,
    Central Chiller Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric,         !- Component 1 Object Type
    Central Chiller,          !- Component 1 Name
    Central Chiller Inlet Node,    !- Component 1 Inlet Node Name
    Central Chiller Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Cooling Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Supply Side Bypass,       !- Component 1 Name
    CW Supply Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CW Supply Bypass Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    VAV Sys 1 Branches,       !- Name
    VAV Sys 1 Main Branch;    !- Branch 1 Name

BranchList,
    Heating Supply Side Branches,    !- Name
    Heating Supply Inlet Branch,    !- Branch 1 Name
    Central Boiler Branch,    !- Branch 2 Name
    Heating Supply Bypass Branch,    !- Branch 3 Name
    Heating Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Heating Demand Side Branches,    !- Name
    Heating Demand Inlet Branch,    !- Branch 1 Name
    SPACE1-1 Reheat Branch,    !- Branch 2 Name
    SPACE2-1 Reheat Branch,    !- Branch 3 Name
    SPACE3-1 Reheat Branch,    !- Branch 4 Name
    SPACE4-1 Reheat Branch,    !- Branch 5 Name
    SPACE5-1 Reheat Branch,    !- Branch 6 Name
    OA Heating Coil Branch,    !- Branch 7 Name
    Main Heating Coil 1 Branch,    !- Branch 8 Name
    Heating Demand Bypass Branch,    !- Branch 9 Name
    Heating Demand Outlet Branch;    !- Branch 10 Name

BranchList,
    Cooling Supply Side Branches,    !- Name
    CW Pump Branch,           !- Branch 1 Name
    Central Chiller Branch,    !- Branch 2 Name
    Cooling Supply Bypass Branch,    !- Branch 3 Name
    Cooling Supply Outlet;    !- Branch 4 Name

BranchList,
    Cooling Demand Side Branches,    !- Name
    Cooling Demand Inlet,     !- Branch 1 Name
    Cooling Coil Branch,      !- Branch 2 Name
    OA Cooling Coil Branch,    !- Branch 3 Name
    Cooling Demand Bypass Branch,    !- Branch 4 Name
    Cooling Demand Outlet;    !- Branch 5 Name

Connector:Splitter,
    Heating Demand Splitter,    !- Name
    Heating Demand Inlet Branch,    !- Inlet Branch Name
    SPACE1-1 Reheat Branch,    !- Outlet Branch 1 Name
    SPACE2-1 Reheat Branch,    !- Outlet Branch 2 Name
    SPACE3-1 Reheat Branch,    !- Outlet Branch 3 Name
    SPACE4-1 Reheat Branch,    !- Outlet Branch 4 Name
    SPACE5-1 Reheat Branch,    !- Outlet Branch 5 Name
    OA Heating Coil Branch,    !- Outlet Branch 6 Name
    Main Heating Coil 1 Branch,    !- Outlet Branch 7 Name
    Heating Demand Bypass Branch;    !- Outlet Branch 8 Name

Connector:Splitter,
    Heating Supply Splitter,    !- Name
    Heating Supply Inlet Branch,    !- Inlet Branch Name
    Central Boiler Branch,    !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    CW Loop Splitter,         !- Name
    CW Pump Branch,           !- Inlet Branch Name
    Central Chiller Branch,    !- Outlet Branch 1 Name
    Cooling Supply Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    CW Demand Splitter,       !- Name
    Cooling Demand Inlet,     !- Inlet Branch Name
    Cooling Coil Branch,      !- Outlet Branch 1 Name
    OA Cooling Coil Branch,    !- Outlet Branch 2 Name
    Cooling Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Mixer,
    Heating Demand Mixer,     !- Name
    Heating Demand Outlet Branch,    !- Outlet Branch Name
    SPACE1-1 Reheat Branch,    !- Inlet Branch 1 Name
    SPACE2-1 Reheat Branch,    !- Inlet Branch 2 Name
    SPACE3-1 Reheat Branch,    !- Inlet Branch 3 Name
    SPACE4-1 Reheat Branch,    !- Inlet Branch 4 Name
    SPACE5-1 Reheat Branch,    !- Inlet Branch 5 Name
    OA Heating Coil Branch,    !- Inlet Branch 6 Name
    Main Heating Coil 1 Branch,    !- Inlet Branch 7 Name
    Heating Demand Bypass Branch;    !- Inlet Branch 8 Name

Connector:Mixer,
    Heating Supply Mixer,     !- Name
    Heating Supply Outlet Branch,    !- Outlet Branch Name
    Central Boiler Branch,    !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    CW Loop Mixer,            !- Name
    Cooling Supply Outlet,    !- Outlet Branch Name
    Central Chiller Branch,    !- Inlet Branch 1 Name
    Cooling Supply Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    CW Demand Mixer,          !- Name
    Cooling Demand Outlet,    !- Outlet Branch Name
    Cooling Coil Branch,      !- Inlet Branch 1 Name
    OA Cooling Coil Branch,    !- Inlet Branch 2 Name
    Cooling Demand Bypass Branch;    !- Inlet Branch 3 Name

ConnectorList,
    Heating Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Heating Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Heating Supply Mixer;     !- Connector 2 Name

ConnectorList,
    Heating Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Heating Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Heating Demand Mixer;     !- Connector 2 Name

ConnectorList,
    Cooling Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CW Loop Splitter,         !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CW Loop Mixer;            !- Connector 2 Name

ConnectorList,
    Cooling Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CW Demand Splitter,       !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CW Demand Mixer;          !- Connector 2 Name

NodeList,
    OutsideAirInletNodes,     !- Name
    Outside Air Inlet Node 1;    !- Node 1 Name

NodeList,
    Main Branch SetPoint Node List,    !- Name
    Mixed Air Node 1,         !- Node 1 Name
    Main Cooling Coil 1 Outlet Node,    !- Node 2 Name
    Main Heating Coil 1 Outlet Node;    !- Node 3 Name

OutdoorAir:Node,
    Central Chiller Condenser Inlet Node,    !- Name
    -1;                       !- Height Above Ground

OutdoorAir:NodeList,
    OutsideAirInletNodes;     !- Node or NodeList Name 1

Pipe:Adiabatic,
    Heating Supply Side Bypass,    !- Name
    Heating Supply Bypass Inlet Node,    !- Inlet Node Name
    Heating Supply Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Outlet,    !- Name
    Heating Supply Exit Pipe Inlet Node,    !- Inlet Node Name
    HW Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Inlet Pipe,    !- Name
    HW Demand Inlet Node,     !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Outlet Pipe,    !- Name
    HW Demand Exit Pipe Inlet Node,    !- Inlet Node Name
    HW Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Bypass,    !- Name
    Heating Demand Bypass Inlet Node,    !- Inlet Node Name
    Heating Demand Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Demand Side Inlet Pipe,    !- Name
    CW Demand Inlet Node,     !- Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Demand Side Bypass,    !- Name
    CW Demand Bypass Inlet Node,    !- Inlet Node Name
    CW Demand Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CW Demand Side Outlet Pipe,    !- Name
    CW Demand Exit Pipe Inlet Node,    !- Inlet Node Name
    CW Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Supply Side Outlet Pipe,    !- Name
    Supply Side Exit Pipe Inlet Node,    !- Inlet Node Name
    CW Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Supply Side Bypass,       !- Name
    CW Supply Bypass Inlet Node,    !- Inlet Node Name
    CW Supply Bypass Outlet Node;    !- Outlet Node Name

Pump:VariableSpeed,
    HW Circ Pump,             !- Name
    HW Supply Inlet Node,     !- Inlet Node Name
    HW Pump Outlet Node,      !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    INTERMITTENT;             !- Pump Control Type

Pump:VariableSpeed,
    CW Circ Pump,             !- Name
    CW Supply Inlet Node,     !- Inlet Node Name
    CW Pump Outlet Node,      !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    INTERMITTENT,             !- Pump Control Type
    CoolingPumpAvailSched;    !- Pump Flow Rate Schedule Name

Boiler:HotWater,
    Central Boiler,           !- Name
    NaturalGas,               !- Fuel Type
    autosize,                 !- Nominal Capacity
    0.8,                      !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    BoilerEfficiency,         !- Normalized Boiler Efficiency Curve Name
    autosize,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1.2,                      !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Central Boiler Inlet Node,    !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,    !- Boiler Water Outlet Node Name
    100,                      !- Water Outlet Upper Temperature Limit
    LeavingSetpointModulated;    !- Boiler Flow Mode

Chiller:Electric,
    Central Chiller,          !- Name
    AirCooled,                !- Condenser Type
    autosize,                 !- Nominal Capacity
    3.2,                      !- Nominal COP
    Central Chiller Inlet Node,    !- Chilled Water Inlet Node Name
    Central Chiller Outlet Node,    !- Chilled Water Outlet Node Name
    Central Chiller Condenser Inlet Node,    !- Condenser Inlet Node Name
    Central Chiller Condenser Outlet Node,    !- Condenser Outlet Node Name
    0,                        !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    0.65,                     !- Optimum Part Load Ratio
    35,                       !- Design Condenser Inlet Temperature
    2.778,                    !- Temperature Rise Coefficient
    6.67,                     !- Design Chilled Water Outlet Temperature
    autosize,                 !- Design Chilled Water Flow Rate
    autosize,                 !- Design Condenser Fluid Flow Rate
    0.9949,                   !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,                !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,               !- Coefficient 3 of Capacity Ratio Curve
    2.333,                    !- Coefficient 1 of Power Ratio Curve
    -1.975,                   !- Coefficient 2 of Power Ratio Curve
    0.6121,                   !- Coefficient 3 of Power Ratio Curve
    0.03303,                  !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                   !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                   !- Coefficient 3 of Full Load Ratio Curve
    5,                        !- Chilled Water Outlet Temperature Lower Limit
    LeavingSetpointModulated;    !- Chiller Flow Mode

PlantLoop,
    Hot Water Loop,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Hot Loop Operation,       !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    ,                         !- Plant Loop Volume
    HW Supply Inlet Node,     !- Plant Side Inlet Node Name
    HW Supply Outlet Node,    !- Plant Side Outlet Node Name
    Heating Supply Side Branches,    !- Plant Side Branch List Name
    Heating Supply Side Connectors,    !- Plant Side Connector List Name
    HW Demand Inlet Node,     !- Demand Side Inlet Node Name
    HW Demand Outlet Node,    !- Demand Side Outlet Node Name
    Heating Demand Side Branches,    !- Demand Side Branch List Name
    Heating Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad;           !- Load Distribution Scheme

PlantLoop,
    Chilled Water Loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    CW Loop Operation,        !- Plant Equipment Operation Scheme Name
    CW Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    98,                       !- Maximum Loop Temperature
    1,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    ,                         !- Plant Loop Volume
    CW Supply Inlet Node,     !- Plant Side Inlet Node Name
    CW Supply Outlet Node,    !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,    !- Plant Side Branch List Name
    Cooling Supply Side Connectors,    !- Plant Side Connector List Name
    CW Demand Inlet Node,     !- Demand Side Inlet Node Name
    CW Demand Outlet Node,    !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,    !- Demand Side Branch List Name
    Cooling Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    CW Avail List;            !- Availability Manager List Name

PlantEquipmentList,
    heating plant,            !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    Central Boiler;           !- Equipment 1 Name

PlantEquipmentList,
    Cooling Plant,            !- Name
    Chiller:Electric,         !- Equipment 1 Object Type
    Central Chiller;          !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    Central Chiller Only,     !- Name
    0,                        !- Load Range 1 Lower Limit
    900000,                   !- Load Range 1 Upper Limit
    Cooling Plant;            !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Central Boiler Only,      !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000,                  !- Load Range 1 Upper Limit
    heating plant;            !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Hot Loop Operation,       !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Central Boiler Only,      !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    CW Loop Operation,        !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Central Chiller Only,     !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    VAV Sys 1 Avail,          !- Name
    FanAvailSched;            !- Schedule Name

AvailabilityManager:LowTemperatureTurnOff,
    CW Low Temp Limit,        !- Name
    Outside Air Inlet Node 1,    !- Sensor Node Name
    2,                        !- Temperature
    CoolingPumpAvailSched;    !- Applicability Schedule Name

AvailabilityManagerAssignmentList,
    VAV Sys 1 Avail List,     !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV Sys 1 Avail;          !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    CW Avail List,            !- Name
    AvailabilityManager:LowTemperatureTurnOff,    !- Availability Manager 1 Object Type
    CW Low Temp Limit;        !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Supply Air Temp Manager 1,    !- Name
    Temperature,              !- Control Variable
    Seasonal Reset Supply Air Temp Sch,    !- Schedule Name
    VAV Sys 1 Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    OA Air Temp Manager 1,    !- Name
    Temperature,              !- Control Variable
    OA Cooling Supply Air Temp Sch,    !- Schedule Name
    OA Mixing Box 1 Inlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    OA Air Temp Manager 2,    !- Name
    Temperature,              !- Control Variable
    OA Heating Supply Air Temp Sch,    !- Schedule Name
    OA Heating Coil 1 Air Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HW Loop Temp Schedule,    !- Schedule Name
    HW Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Central Boiler Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HW Loop Temp Schedule,    !- Schedule Name
    Central Boiler Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW Loop Temp Schedule,    !- Schedule Name
    CW Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Central Chiller Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW Loop Temp Schedule,    !- Schedule Name
    Central Chiller Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Mixed Air Temp Manager 1,    !- Name
    Temperature,              !- Control Variable
    VAV Sys 1 Outlet Node,    !- Reference Setpoint Node Name
    Main Heating Coil 1 Outlet Node,    !- Fan Inlet Node Name
    VAV Sys 1 Outlet Node,    !- Fan Outlet Node Name
    Main Branch SetPoint Node List;    !- Setpoint Node or NodeList Name

Curve:Quadratic,
    BoilerEfficiency,         !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:List,
    DecayCurvesFromComponentLoadsSummary;    !- Report Type

Output:Surfaces:List,
    ViewFactorInfo;           !- Report Type

Output:Surfaces:Drawing,
    VRML;                     !- Report Type

Output:Table:SummaryReports,
    AllSummaryAndSizingPeriod;    !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Mixing Box 1 Inlet Node,    !- Key Value
    System Node Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Mixing Box 1 Inlet Node,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Mixing Box 1 Inlet Node,    !- Key Value
    System Node Setpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Mixing Box 1 Inlet Node,    !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Heating Coil 1 Air Outlet Node,    !- Key Value
    System Node Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Heating Coil 1 Air Outlet Node,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Heating Coil 1 Air Outlet Node,    !- Key Value
    System Node Setpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Heating Coil 1 Air Outlet Node,    !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Mixed Air Node 1,         !- Key Value
    System Node Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Mixed Air Node 1,         !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Mixed Air Node 1,         !- Key Value
    System Node Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Outlet Node,    !- Key Value
    System Node Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Outlet Node,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Outlet Node,    !- Key Value
    System Node Humidity Ratio,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Outlet Node,    !- Key Value
    System Node Setpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Cooling Coil 1 Water Inlet Node,    !- Key Value
    System Node Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Cooling Coil 1 Water Inlet Node,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Main Cooling Coil 1 Water Inlet Node,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Heating Coil 1 Water Inlet Node,    !- Key Value
    System Node Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    OA Heating Coil 1 Water Inlet Node,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Main Heating Coil 1 Water Inlet Node,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Plant Supply Side Cooling Demand Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Plant Supply Side Heating Demand Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler NaturalGas Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Heating Rate,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Electricity Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Evaporator Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Evaporator Inlet Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Evaporator Outlet Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Evaporator Mass Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Condenser Heat Transfer Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Pump Mass Flow Rate,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Pump Outlet Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Building,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:HVAC,         !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Plant,        !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:Facility,      !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:Plant,         !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Building,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:HVAC,         !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Plant,        !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:Plant,         !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    MyGeneralLights,          !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    MyGeneralLights,          !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    MyBuildingElectric,       !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    MyBuildingElectric,       !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    MyBuildingOther,          !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    MyBuildingOther,          !- Key Name
    runperiod;                !- Reporting Frequency

Meter:Custom,
    MyGeneralLights,          !- Name
    Electricity,              !- Resource Type
    SPACE1-1 Lights 1,        !- Key Name 1
    Lights Electricity Energy,    !- Output Variable or Meter Name 1
    SPACE2-1 Lights 1,        !- Key Name 2
    Lights Electricity Energy,    !- Output Variable or Meter Name 2
    SPACE3-1 Lights 1,        !- Key Name 3
    Lights Electricity Energy,    !- Output Variable or Meter Name 3
    SPACE4-1 Lights 1,        !- Key Name 4
    Lights Electricity Energy,    !- Output Variable or Meter Name 4
    SPACE5-1 Lights 1,        !- Key Name 5
    Lights Electricity Energy;    !- Output Variable or Meter Name 5

Meter:Custom,
    MyBuildingElectric,       !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Electricity:Building;     !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    MyBuildingOther,          !- Name
    Electricity,              !- Resource Type
    Electricity:Building,     !- Source Meter Name
    ,                         !- Key Name 1
    MyGeneralLights;          !- Output Variable or Meter Name 1